## control

| control                              |   control |
|:-------------------------------------|----------:|
| Fuel Mass Flow[Kg/S]                 |      0.1  |
| Air Flow[Kg/S]                       |      1.69 |
| Excess Air Ratio[-]                  |      1.05 |
| Feedwater Flow[Kg/S]                 |      1.89 |
| Steam Capacity[T/H]                  |      6.81 |
| $\eta_{\mathrm{direct}}$ [-]         |      0.95 |
| $\eta_{\mathrm{indirect}}$ [-]       |      0.95 |
| Stack Loss Fraction[-]               |      0.05 |
| Q_Flue_Out[Mw]                       |      0.25 |
| conductance [MW/K]                   |      0.01 |
| input heat [MW]                      |      4.68 |
| useful heat [MW]                     |      4.42 |
| Q_Balance_Error[Mw]                  |     -0    |
| Pressure Drop Fric Total[Kpa]        |     -8.35 |
| Pressure Drop Minor Total[Kpa]       |     -4.09 |
| Pressure Drop Total[Kpa]             |    -12.45 |
| Water Pressure Drop Fric Total[Kpa]  |     -0.06 |
| Water Pressure Drop Minor Total[Kpa] |     -0    |
| Water Pressure Drop Total[Kpa]       |     -0.06 |
| Lhv [Mj/Kg]                          |     46.73 |
| firing rate [MW]                     |      4.67 |
| adiabatic temperature [°C]           |   1981.5  |
| Stack Temperature[°C]                |    152.38 |
| Feedwater Pressure[Kpa]              |   1000.06 |
| Drum Pressure[Kpa]                   |   1000    |

## excess air

| excess air [-]                       |    1.00 |    1.05 |    1.10 |    1.15 |    1.20 |    1.30 |
|:-------------------------------------|--------:|--------:|--------:|--------:|--------:|--------:|
| Fuel Mass Flow[Kg/S]                 |    0.1  |    0.1  |    0.1  |    0.1  |    0.1  |    0.1  |
| Air Flow[Kg/S]                       |    1.61 |    1.69 |    1.77 |    1.85 |    1.93 |    2.09 |
| Excess Air Ratio[-]                  |    1    |    1.05 |    1.1  |    1.15 |    1.2  |    1.3  |
| Feedwater Flow[Kg/S]                 |    1.9  |    1.89 |    1.89 |    1.88 |    1.87 |    1.86 |
| Steam Capacity[T/H]                  |    6.84 |    6.81 |    6.79 |    6.77 |    6.74 |    6.69 |
| $\eta_{\mathrm{direct}}$ [-]         |    0.95 |    0.95 |    0.94 |    0.94 |    0.94 |    0.93 |
| $\eta_{\mathrm{indirect}}$ [-]       |    0.95 |    0.95 |    0.94 |    0.94 |    0.94 |    0.93 |
| Stack Loss Fraction[-]               |    0.05 |    0.05 |    0.06 |    0.06 |    0.06 |    0.07 |
| Q_Flue_Out[Mw]                       |    0.24 |    0.25 |    0.27 |    0.28 |    0.3  |    0.33 |
| conductance [MW/K]                   |    0.01 |    0.01 |    0.01 |    0.01 |    0.01 |    0.01 |
| input heat [MW]                      |    4.68 |    4.68 |    4.68 |    4.68 |    4.68 |    4.68 |
| useful heat [MW]                     |    4.44 |    4.42 |    4.41 |    4.39 |    4.38 |    4.35 |
| Q_Balance_Error[Mw]                  |   -0    |   -0    |   -0    |   -0    |   -0    |   -0    |
| Pressure Drop Fric Total[Kpa]        |   -7.58 |   -8.35 |   -9.17 |  -10.05 |  -10.97 |  -12.97 |
| Pressure Drop Minor Total[Kpa]       |   -3.7  |   -4.09 |   -4.51 |   -4.96 |   -5.44 |   -6.48 |
| Pressure Drop Total[Kpa]             |  -11.28 |  -12.45 |  -13.69 |  -15.01 |  -16.4  |  -19.46 |
| Water Pressure Drop Fric Total[Kpa]  |   -0.06 |   -0.06 |   -0.06 |   -0.06 |   -0.06 |   -0.05 |
| Water Pressure Drop Minor Total[Kpa] |   -0    |   -0    |   -0    |   -0    |   -0    |   -0    |
| Water Pressure Drop Total[Kpa]       |   -0.06 |   -0.06 |   -0.06 |   -0.06 |   -0.06 |   -0.06 |
| Lhv [Mj/Kg]                          |   46.73 |   46.73 |   46.73 |   46.73 |   46.73 |   46.73 |
| firing rate [MW]                     |    4.67 |    4.67 |    4.67 |    4.67 |    4.67 |    4.67 |
| adiabatic temperature [°C]           | 2052.36 | 1981.5  | 1915.54 | 1854.03 | 1796.53 | 1692.05 |
| Stack Temperature[°C]                |  150.16 |  152.38 |  154.59 |  156.79 |  158.95 |  163.16 |
| Feedwater Pressure[Kpa]              | 1000.06 | 1000.06 | 1000.06 | 1000.06 | 1000.06 | 1000.06 |
| Drum Pressure[Kpa]                   | 1000    | 1000    | 1000    | 1000    | 1000    | 1000    |

## fuel flow

| fuel flow [kg/s]                     |    0.02 |    0.05 |    0.08 |    0.10 |    0.12 |
|:-------------------------------------|--------:|--------:|--------:|--------:|--------:|
| Fuel Mass Flow[Kg/S]                 |    0.02 |    0.05 |    0.08 |    0.1  |    0.12 |
| Air Flow[Kg/S]                       |    0.42 |    0.85 |    1.27 |    1.69 |    2.11 |
| Excess Air Ratio[-]                  |    1.05 |    1.05 |    1.05 |    1.05 |    1.05 |
| Feedwater Flow[Kg/S]                 |    0.48 |    0.95 |    1.43 |    1.89 |    2.35 |
| Steam Capacity[T/H]                  |    1.72 |    3.44 |    5.13 |    6.81 |    8.48 |
| $\eta_{\mathrm{direct}}$ [-]         |    0.96 |    0.95 |    0.95 |    0.95 |    0.94 |
| $\eta_{\mathrm{indirect}}$ [-]       |    0.96 |    0.95 |    0.95 |    0.95 |    0.94 |
| Stack Loss Fraction[-]               |    0.04 |    0.05 |    0.05 |    0.05 |    0.06 |
| Q_Flue_Out[Mw]                       |    0.05 |    0.11 |    0.17 |    0.25 |    0.34 |
| conductance [MW/K]                   |    0    |    0.01 |    0.01 |    0.01 |    0.01 |
| input heat [MW]                      |    1.17 |    2.34 |    3.51 |    4.68 |    5.85 |
| useful heat [MW]                     |    1.12 |    2.23 |    3.33 |    4.42 |    5.5  |
| Q_Balance_Error[Mw]                  |   -0    |   -0    |   -0    |   -0    |   -0    |
| Pressure Drop Fric Total[Kpa]        |   -0.54 |   -2.02 |   -4.57 |   -8.35 |  -13.65 |
| Pressure Drop Minor Total[Kpa]       |   -0.23 |   -0.93 |   -2.18 |   -4.09 |   -6.84 |
| Pressure Drop Total[Kpa]             |   -0.77 |   -2.95 |   -6.75 |  -12.45 |  -20.49 |
| Water Pressure Drop Fric Total[Kpa]  |   -0.01 |   -0.02 |   -0.03 |   -0.06 |   -0.11 |
| Water Pressure Drop Minor Total[Kpa] |   -0    |   -0    |   -0    |   -0    |   -0    |
| Water Pressure Drop Total[Kpa]       |   -0.01 |   -0.02 |   -0.03 |   -0.06 |   -0.11 |
| Lhv [Mj/Kg]                          |   46.73 |   46.73 |   46.73 |   46.73 |   46.73 |
| firing rate [MW]                     |    1.17 |    2.34 |    3.5  |    4.67 |    5.84 |
| adiabatic temperature [°C]           | 1981.5  | 1981.5  | 1981.5  | 1981.5  | 1981.5  |
| Stack Temperature[°C]                |  127.53 |  132.36 |  142.11 |  152.38 |  162.54 |
| Feedwater Pressure[Kpa]              | 1000.01 | 1000.02 | 1000.03 | 1000.06 | 1000.11 |
| Drum Pressure[Kpa]                   | 1000    | 1000    | 1000    | 1000    | 1000    |

## drum pressure

| drum pressure [bar]                  |    4.00 |   10.00 |   16.00 |
|:-------------------------------------|--------:|--------:|--------:|
| Fuel Mass Flow[Kg/S]                 |    0.1  |    0.1  |    0.1  |
| Air Flow[Kg/S]                       |    1.69 |    1.69 |    1.69 |
| Excess Air Ratio[-]                  |    1.05 |    1.05 |    1.05 |
| Feedwater Flow[Kg/S]                 |    1.94 |    1.89 |    1.87 |
| Steam Capacity[T/H]                  |    6.97 |    6.81 |    6.74 |
| $\eta_{\mathrm{direct}}$ [-]         |    0.95 |    0.95 |    0.94 |
| $\eta_{\mathrm{indirect}}$ [-]       |    0.95 |    0.95 |    0.94 |
| Stack Loss Fraction[-]               |    0.05 |    0.05 |    0.06 |
| Q_Flue_Out[Mw]                       |    0.23 |    0.25 |    0.27 |
| conductance [MW/K]                   |    0.01 |    0.01 |    0.01 |
| input heat [MW]                      |    4.68 |    4.68 |    4.68 |
| useful heat [MW]                     |    4.45 |    4.42 |    4.41 |
| Q_Balance_Error[Mw]                  |   -0    |   -0    |   -0    |
| Pressure Drop Fric Total[Kpa]        |   -7.91 |   -8.35 |   -8.62 |
| Pressure Drop Minor Total[Kpa]       |   -3.9  |   -4.09 |   -4.21 |
| Pressure Drop Total[Kpa]             |  -11.81 |  -12.45 |  -12.83 |
| Water Pressure Drop Fric Total[Kpa]  |   -0.06 |   -0.06 |   -0.06 |
| Water Pressure Drop Minor Total[Kpa] |   -0    |   -0    |   -0    |
| Water Pressure Drop Total[Kpa]       |   -0.06 |   -0.06 |   -0.06 |
| Lhv [Mj/Kg]                          |   46.73 |   46.73 |   46.73 |
| firing rate [MW]                     |    4.67 |    4.67 |    4.67 |
| adiabatic temperature [°C]           | 1981.5  | 1981.5  | 1981.5  |
| Stack Temperature[°C]                |  138.49 |  152.38 |  160.44 |
| Feedwater Pressure[Kpa]              |  400.06 | 1000.06 | 1600.06 |
| Drum Pressure[Kpa]                   |  400    | 1000    | 1600    |

## fouling

| fouling [-]                          |    1.00 |    5.00 |   10.00 |
|:-------------------------------------|--------:|--------:|--------:|
| Fuel Mass Flow[Kg/S]                 |    0.1  |    0.1  |    0.1  |
| Air Flow[Kg/S]                       |    1.69 |    1.69 |    1.69 |
| Excess Air Ratio[-]                  |    1.05 |    1.05 |    1.05 |
| Feedwater Flow[Kg/S]                 |    1.89 |    1.89 |    1.88 |
| Steam Capacity[T/H]                  |    6.81 |    6.8  |    6.78 |
| $\eta_{\mathrm{direct}}$ [-]         |    0.95 |    0.94 |    0.94 |
| $\eta_{\mathrm{indirect}}$ [-]       |    0.95 |    0.94 |    0.94 |
| Stack Loss Fraction[-]               |    0.05 |    0.06 |    0.06 |
| Q_Flue_Out[Mw]                       |    0.25 |    0.26 |    0.28 |
| conductance [MW/K]                   |    0.01 |    0.01 |    0.01 |
| input heat [MW]                      |    4.68 |    4.68 |    4.68 |
| useful heat [MW]                     |    4.42 |    4.41 |    4.4  |
| Q_Balance_Error[Mw]                  |   -0    |   -0    |   -0    |
| Pressure Drop Fric Total[Kpa]        |   -8.35 |   -8.51 |   -8.77 |
| Pressure Drop Minor Total[Kpa]       |   -4.09 |   -4.17 |   -4.29 |
| Pressure Drop Total[Kpa]             |  -12.45 |  -12.68 |  -13.06 |
| Water Pressure Drop Fric Total[Kpa]  |   -0.06 |   -0.06 |   -0.06 |
| Water Pressure Drop Minor Total[Kpa] |   -0    |   -0    |   -0    |
| Water Pressure Drop Total[Kpa]       |   -0.06 |   -0.06 |   -0.06 |
| Lhv [Mj/Kg]                          |   46.73 |   46.73 |   46.73 |
| firing rate [MW]                     |    4.67 |    4.67 |    4.67 |
| adiabatic temperature [°C]           | 1981.5  | 1981.5  | 1981.5  |
| Stack Temperature[°C]                |  152.38 |  157.04 |  164.53 |
| Feedwater Pressure[Kpa]              | 1000.06 | 1000.06 | 1000.06 |
| Drum Pressure[Kpa]                   | 1000    | 1000    | 1000    |

## default case stages summary

| stage KPI                      | HX_1        | HX_2             | HX_3      | HX_4             | HX_5      | HX_6       |
|:-------------------------------|:------------|:-----------------|:----------|:-----------------|:----------|:-----------|
| Kind                           | single_tube | reversal_chamber | tube_bank | reversal_chamber | tube_bank | economiser |
| Gas In Pressure[Kpa]           | 101.33      | 101.32           | 101.32    | 101.27           | 101.27    | 101.23     |
| Gas In Temp[°C]                | 1981.25     | 860.87           | 804.14    | 332.78           | 328.16    | 220.51     |
| Gas In Enthalpy[Kj/Kg]         | 2612.29     | 1014.02          | 938.90    | 349.39           | 343.96    | 219.06     |
| Gas Out Pressure[Kpa]          | 101.32      | 101.32           | 101.27    | 101.27           | 101.23    | 88.88      |
| Gas Out Temp[°C]               | 860.87      | 804.14           | 332.78    | 328.16           | 220.51    | 152.38     |
| Gas Out Enthalpy[Kj/Kg]        | 1014.02     | 938.90           | 349.39    | 343.96           | 219.06    | 141.69     |
| Water In Temp[°C]              | 179.89      | 179.89           | 179.89    | 179.89           | 179.89    | 104.80     |
| Water In Enthalpy[Kj/Kg]       | 762.68      | 762.68           | 762.68    | 762.68           | 762.68    | 440.00     |
| Water In Pressure[Kpa]         | 1000.00     | 1000.00          | 1000.00   | 1000.00          | 1000.00   | 1000.06    |
| Water Out Temp[°C]             | 179.89      | 179.89           | 179.89    | 179.89           | 179.89    | 122.09     |
| Water Out Enthalpy[Kj/Kg]      | 762.68      | 762.68           | 762.68    | 762.68           | 762.68    | 513.21     |
| Water Out Pressure[Kpa]        | 1000.00     | 1000.00          | 1000.00   | 1000.00          | 1000.00   | 1000.00    |
| Gas Avg Velocity[M/S]          | 5.04        | 2.90             | 7.67      | 1.58             | 6.24      | 47.04      |
| Water Avg Velocity[M/S]        |             |                  |           |                  |           | 0.03       |
| Pressure Drop Fric[Kpa]        | -0.00       | -0.00            | -0.03     | -0.00            | -0.03     | -8.30      |
| Pressure Drop Minor[Kpa]       | -0.00       | -0.00            | -0.02     | -0.00            | -0.02     | -4.05      |
| Pressure Drop Total[Kpa]       | -0.00       | -0.00            | -0.05     | -0.00            | -0.05     | -12.35     |
| Water Pressure Drop Fric[Kpa]  |             |                  |           |                  |           | -0.06      |
| Water Pressure Drop Minor[Kpa] |             |                  |           |                  |           | -0.00      |
| Water Pressure Drop Total[Kpa] |             |                  |           |                  |           | -0.06      |
| Q Conv[Mw]                     | 0.11        | 0.01             | 0.84      | 0.00             | 0.21      | 0.14       |
| Q Rad[Mw]                      | 2.75        | 0.13             | 0.21      | 0.01             | 0.02      | 0.00       |
| Q Total[Mw]                    | 2.86        | 0.13             | 1.06      | 0.01             | 0.22      | 0.14       |
| conductance [MW/K]             | 0.00        | 0.00             | 0.00      | 0.00             | 0.00      | 0.00       |
| Steam Capacity[T/H]            | 4.55        | 0.21             | 1.68      | 0.02             | 0.36      |            |
